# CyberPower UPS

## OL1500RTXL2U

On-Line Double Conversion UPS with Pure Sine Wave output. The UPS is rack/tower convertible and has a 2U form factor.

| Specification         | Value                          |
|-----------------------|--------------------------------|
| Capacity (VA)         | 1500                           |
| Capacity (W)          | 1350                           |
| Battery Specs         | 12V/9Ah                        |
| Power Factor          | 0.9                            |
| Input voltage range   | 100-125Vac                     |
| Input frequency range | 50/60Hz                        |
| Output Voltage        | 100, 110, 115, 120, 125Vac +/- 2% |
| Output frequency      | 50/60Hz (Auto-sensing or configurable) |

**Modes**:

- Line Mode
- Bypass Mode
- Battery Mode

**Overload Protection**:

- Line Mode: 105-125% load for 1 min / 125-150% load for 10 sec
- Battery Mode: 105-130% load for 10 sec / 131-150% load for 2 sec

If in Line Mode, the UPS will transfer to Bypass Mode. If in Battery Mode, the UPS will shut down.
