# CyberPower UPS

## OL1500RTXL2U

On-Line Double Conversion UPS

**Specifications**:

- 1500VA
- 1350W
- Input voltage range: 100-125Vac
- Input frequency range: 50/60Hz
- Output Voltage: 100, 110, 115, 120, 125Vac +/- 2%
- Output frequency: 50/60Hz (Auto-sensing or configurable)

**Modes**:

- Line Mode
- Bypass Mode
- Battery Mode

**Overload Protection**:

- Line Mode: 105-125% load for 1 min / 125-150% load for 10 sec
- Battery Mode: 105-130% load for 10 sec / 131-150% load for 2 sec

If in Line Mode, the UPS will transfer to Bypass Mode. If in Battery Mode, the UPS will shut down.
